---
base: "[[Assets.base]]"
Status: Fix
Notes: ""
---

# Reference

- Make: Worcester
- Model: Greenstar 4000 30kW Combi NG
- Model code: GR4700IW 30 C NG
- GC-No.: 47-606-32
- Serial number: 5570-178-006298-7733600373

## Tasks

# Logs

## 2026-04-28

- Increased pressure from 0.9 bar to 1.1 bar

##  2025-07-21

- Increased pressure from 0.9 bar to 1.2 bar following this video as a guide: [https://www.youtube.com/watch?v=FeB6EMRyMgU](https://www.youtube.com/watch?v=FeB6EMRyMgU)

##  2024-11-05

![[2024-11-05_boiler-warning-notice.pdf]]
- Bosch engineer visited
- Left us with an "At Risk - Danger Do Not Use" notice
- Fault Descriptions
    - Flue not sealed internally. Unable to check externally
    - Flue too close from extractor fan vent

##  2024-11-04

- Checked that boiler is in warranty. It's under warranty until 2029
- Called Tom and he suggested getting a Worcestor call out which will be free to get them to debug the issue initially
- When asked if it's had a service recently, fain ignorance and let them know you just moved in
- Created a request with Worcestor for an appointment

##  2024-10-29

- Messaged Tom from [https://www.theboilerserviceco.com/about](https://www.theboilerserviceco.com/about) to tell him what has happened
- He responded back and suggested that it might be a problem with water flow coming into the boiler
