---
base: "[[Assets.base]]"
Status: Fix
Notes: ""
---

# Reference

- Model: Greenstart 4000 - GR4700iW C

## Tasks

- [ ] Add copy of boiler safety
- [ ] Make note of serial number
- [ ] Add warranty end date

# Logs

##  2025-07-21

- Increased pressure from 0.9 bar to 1.2 bar following this video as a guide: [https://www.youtube.com/watch?v=FeB6EMRyMgU](https://www.youtube.com/watch?v=FeB6EMRyMgU)

##  2024-11-05

[[2024-11-05_boiler-warning-notice.pdf]]
- Bosch engineer visited
- Left us with an “At Risk - Danger Do Not Use” notice
- Fault Descriptions
    - Flue not sealed internally. Unable to check externally
    - Flue too close from extractor fan vent

##  2024-11-04

- Checked that boiler is in warranty. It’s under warranty until 2029
- Called Tom and he suggested getting a Worcestor call out which will be free to get them to debug the issue initially
- When asked if it’s had a service recently, fain ignorance and let them know you just moved in
- Created a request with Worcestor for an appointment

##  2024-10-29

- Messaged Tom from [https://www.theboilerserviceco.com/about](https://www.theboilerserviceco.com/about) to tell him what has happened
- He responded back and suggested that it might be a problem with water flow coming into the boiler
